---
topic: Fix LADRC u_track numerical blow-up under absolute SWT @ dt=60
updated: 2026-10-16T08:19
---


- (direction) Mode: interactive express distill from plan fix_ladrc_blow-up; workspace loose under _bmad-output (no initiative).
- (decision) Why: live logs show u_track ~1e12–1e24 and command bang-bang 40↔55 via clamp; not normal steering — ESO divergence + saturation thrashing.
- (decision) Root cause accepted: example b0=2.8 and omega_o=19.49 at dt=60 with absolute SWT make prediction dt*b0*u ~thousands °C/tick and omega_o*dt ≫1 so discrete gains saturate; Huang coil-flow gains wrong for this plant.
- (decision) Approach: retune b0/omega_o for absolute SWT @ 60s; keep advancing ESO with actually applied absolute command; add finite/magnitude blow-up guard that resets ESO and falls back to clamp(u_ff).
- (capability) CAP-1: Plant-channel defaults (b0, omega_o) retuned so multi-tick absolute-SWT advances keep u_track/z finite and O(tens °C), not 1e6+.
- (capability) CAP-2: After compute_tracking, non-finite or |u_track| over hard threshold → reset ESO from measured, command=clamp(u_ff) that tick, WARNING logged once per episode.
- (capability) CAP-3: Regression tests reproduce old-default divergence, assert new-default boundedness over N ticks, and cover guard recovery from poisoned z.
- (capability) CAP-4: ADR 0002 amended: Huang b0/ωo must not be used at dt=60 with absolute SWT; new defaults are thermal-plant starting points needing house calibration; ADR 0003 ωc-only unchanged.
- (constraint) Control law and feedforward structure unchanged: command = clamp(u_ff + u_track); ESO advances with actually applied absolute SWT.
- (constraint) Online auto-tune remains ωc only (ADR 0003); do not adapt b0 or omega_o online in this work.
- (constraint) Do not change setpoint_min/max (40/55) — plant limits; bang-bang was clamp thrashing, not a limits bug.
- (constraint) Exact numeric defaults locked by unit tests that advance many ticks with realistic y≈21, u∈[40,55] and assert |u_track| stays within a sane band (tens of °C).
- (constraint) Starting-point bands from plan: b0 ~1e-4–1e-3 °C_air/(°C_water·s); omega_o ~0.01–0.05 so omega_o*dt moderate at dt=60; still faster than omega_c.
- (note) Ops before code lands: turn Plant Management off (or stop demand) so app stops writing SWT and clears LADRC — otherwise boiler keeps thrashing 40↔55 every minute.
- (decision) Non-goals: no feedforward/critical-zone selection changes; no online b0/omega_o adaptation; no setpoint min/max changes.
- (assumption) Assumed |u_track| hard threshold starts at ~100 °C as plan example; final value may be tuned in implementation if tests justify.
- (assumption) Assumed omega_c tuner is not the culprit (bounded [0.02, 0.15]) per plan; out of blame and out of change scope.
- (question) Where should the blow-up guard live — hvac_app tick path, LadrcState API, or both?
- (question) Is the |u_track| magnitude threshold a fixed constant in code, a config knob, or left as an implementation detail as long as tests pin behavior?
- (event) Diagram of bang-bang loop routed to companion architecture-diagrams.md (Spec Law: diagrams never in kernel).
- (event) Self-validate Pass 1 (coherence): PASS — CAP-1..4 each have intent+success; intents WHAT; constraints bend design; non-goals present; success signal testable; IDs stable; lean prose.
- (event) Self-validate Pass 2 (preservation): PASS — all load-bearing plan claims landed in kernel or architecture-diagrams.md / adopted ADRs.
- (note) Wrapper-only content dropped: plan todo checkbox status, Chosen approach framing, markdown table chrome.
- (event) Spec derived to spec-fix-ladrc-blow-up.md + architecture-diagrams.md (create).
- (decision) Resolved Assumption |u_track| threshold + Open Question form: store magnitude threshold in config; default 100 °C. Reason: healthy u_track is tens of °C; 100 is a configurable safety trip above sane tracking, not a plant physics constant.
- (constraint) Blow-up |u_track| magnitude threshold is a config field with example/default 100 (°C); non-finite still always trips.
- (event) Assumption threshold~100 and Open Question constant-vs-config resolved by user: config knob, default 100.
- (event) Spec re-derived: threshold moved to Constraints (config default 100); CAP-2 success updated; Assumptions/Open Questions trimmed.
- (decision) Confirmed: omega_c auto-tune is not the culprit (bounded [0.02, 0.15]) and stays out of change scope for this fix.
- (event) Assumption omega_c-not-culprit confirmed by user; removed from Assumptions.
- (decision) Blow-up guard lives only in hvac_app tick path: after compute_tracking, check finite/|u_track| vs config threshold; on trip reset ESO, command=clamp(u_ff), WARNING once per episode. Reason: app already owns u_ff, clamp, write, logging; LadrcState stays a pure float tracker.
- (constraint) Blow-up guard is implemented in hvac_app only — not inside LadrcState API.
- (event) Open Question guard placement resolved by user: option 1 hvac_app only. Assumptions and Open Questions now empty.
- (event) Self-validate after Q&A: Pass 1/2 still PASS; Assumptions and Open Questions empty; guard placement + config threshold decisions preserved in Constraints/CAP-2/Non-goals.
- (event) Source plan /home/vscode/.cursor/plans/fix_ladrc_blow-up_4f4b86eb.plan.md synced with resolved decisions (config threshold 100; guard hvac_app only; omega_c out of scope).
- (event) Moved into epic-fix-ladrc-blow-up under initiative-fix-ladrc-blow-up; companion ADR paths updated for new depth.
