---
idea: Gate ωc auto-tune under plant saturation (skip commit when SWT at clamp)
goal: Pressure-test the plan until it holds or fails before implementation
status: complete
updated: 2026-10-16T22:57
---

- (direction) Цель: pressure-test плана gate ωc on saturation до implement
- (note) План: skip commit_omega_c когда command at setpoint_min/max (+ existing guard trip); no rollback; tracking still with_omega_c proposed
- (assumption) Код подтверждает: commit только if new_omega_c and not guard.tripped (hvac_app.py ~218); saturation gate отсутствует
- (note) Активная инициатива сменена на initiative-gate-omega-c-on-saturation; forge workspace перенесён сюда из fix-ladrc-blow-up
- (crack) Вопрос к B: freeze при saturation — риск залипнуть с неправильным ωc (или долго на SWT clamp), пока нет headroom
- (note) Уточнение: gate не двигает к omega_c_min/max; он замораживает commit. SWT max — физика/нагрузка; soft-kill latch — отдельный залип
- (lock) Критерий успеха = A: остановить soft-kill после sustained underheat (не принцип B про headroom-only adapt)
- (crack) Текст плана оправдывает gate языком B (ADR intent / only when can actuate); при A формулировки ADR/docs нужно сузить под failure mode, не принцип headroom
- (decision) Механизм: не полный freeze на любом SWT clamp; нужен более узкий gate под A
- (lock) Gate = directional clamp: skip commit only when (cmd>=max and ωc↑) or (cmd<=min and ωc↓); predicted-|u_track| отвергнут
- (kill) Полный freeze commit на любом clamp — отвергнут в пользу directional
- (kill) Predicted |ωc·e/b0| gate — отвергнут
- (lock) Строже: если directional запрещает commit — proposed не идёт в with_omega_c; расчёт на current ωc
- (kill) Gate только на persistence при продолжении with_omega_c(proposed) — отвергнуто
- (direction) Пользователь добавил: писать SWT на котёл только если значение команды изменилось — требует отдельной проверки
- (lock) Write-on-change = (1): skip number/set_value если команда та же; тик (advance/reset/commit-gate) продолжается; не early-return как fail
- (kill) Write-on-change как early-return из тика — отвергнуто
- (lock) Write-on-change в том же изменении/инициативе, что directional clamp + строже apply
- (decision) Scope forge расширен: A + directional + strict apply + write-on-change(1)
- (lock) Write-on-change эталон = current plant entity state (не last-written cache); точный float compare
- (kill) Эталон last-written cache для skip set_value — отвергнут
- (lock) Write-on-change внутри _write_setpoint — все пути (demand и idle/0)
- (decision) Rollback/decay ωc при guard trip — теперь IN SCOPE (отмена прежнего out-of-scope плана)
- (crack) Нужна точная семантика: полный rollback к config default vs step decay vs к значению до ratchet; когда persist; взаимодействие с latch
- (lock) R1: на фронте trip (should_warn) — один rate-limited шаг ωc вниз (≥ omega_c_min), persist; пока latch — не decay
- (kill) R2 (decay каждый latched тик) и R3 (hard reset к config.omega_c) — отвергнуты
- (crack) R1: один шаг на эпизод; если ωc сильно завышен и latch держится — выхода из soft-kill одним R1 может не хватить без сброса latch / повторных фронтов / ops
- (decision) R1 alone insufficient — нужен усиленный recovery; R1 может остаться куском, но не потолком
- (crack) Усиление recovery: reopen R2/R3 или новый механизм (safe ωc / multi-step / decay while latched с капом)
- (crack) Идея «опускать ωc пока > omega_c_max»: в коде adapted ωc уже clamp/reject в [min,max] — условие почти никогда не истинно; нужна другая формулировка
- (lock) Recovery критерий = (2): опускать ωc пока оценка post-reset |ωc·e/b0| > u_track_max (не omega_c_max)
- (direction) Близко к R4; нужна операционализация: one-shot safe vs пошагово каждый тик; какой e; margin
- (lock) Recovery = B: пока latch и |ωc·e/b0| > u_track_max — каждый тик шаг вниз на max_rate_fraction (≥ omega_c_min), persist; e = tracking error (reference−z1)
- (kill) R4 one-shot (A) на фронте — отвергнут в пользу пошагового B
- (kill) R1 как достаточный recovery — отвергнут; заменён критерием (2)+B
- (lock) Стоп decay при |ωc·e/b0| ≤ 0.8·u_track_max; при |e| < tune.deadband decay не считать
- (assumption) Оценка post-reset |ωc·e/b0| — упрощение (без z2); 0.8 margin компенсирует грубость модели
- (note) Разбор формулы: после reset z2=0 ⇒ |u_track|=|ωc·(Tr−y)/b0| точно; на latched тиках z2 снова растёт ⇒ оценка без z2 может недооценить |u_track|
- (lock) Recovery B критерий: пока latch и |u_track| > 0.8·u_track_max — шаг ωc вниз (max_rate_fraction, ≥ min), persist; сигнал = фактический u_track тика
- (kill) Оценка |ωc·e/b0| как критерий decay — отвергнута (игнор z2); e/tracking-error для recovery threshold больше не нужен
- (decision) 0.8 остаётся margin отступления от u_track_max, но на реальном |u_track|, не на proxy-формуле
- (lock) Non-finite u_track при latch: условие decay считается выполненным (шаг вниз каждый такой тик)
- (lock) Spec walkthrough: decay uses existing max_rate_fraction/omega_c_min; 0.8 is code constant
- (lock) Spec walkthrough: while latch already active at tick start, skip maybe_adapt entirely
- (lock) Spec walkthrough: entity unreadable → fail-closed abort (not skip-and-continue)
- (kill) Propose-then-override while latched; skip-write-and-continue on unreadable entity
- (event) Forge md synced from spec resolutions (2026-10-17)
